within Exergy.XThermoCycle.Components.HeatFlow.HeatTransfer;
model VaporQualityDependance

extends
    Exergy.XThermoCycle.Components.HeatFlow.HeatTransfer.BaseClasses.PartialHeatTransferZones;
constant Real width=0.1;
Modelica.SIunits.CoefficientOfHeatTransfer[n] U;

equation
  for i in 1:n loop
    U[i] = smooth(1,noEvent(
if x < -width/2
  then Unom_l
 elseif
       x < width/2
  then Unom_l + (Unom_tp - Unom_l)*(1 + sin(x*Modelica.Constants.pi/width))/2
 elseif
       x < 1 - width/2
  then Unom_tp
 elseif
       x < 1 + width/2
  then Unom_tp + (Unom_v - Unom_tp)*(1 + sin((x - 1)*Modelica.Constants.pi
    /width))/2
 else
     Unom_v));

  /* Insert Qflow and T */
q_dot = {U[i]*(thermalPortL[i].T - T_fluid[i])};
end for;
 annotation(Documentation(info="<html>
<p><big> The model <b>VaporQualityDependance</b> extends the partial model
 <a href=\"modelica://ThermoCycle.Components.HeatFlow.HeatTransfer.BaseClasses.PartialHeatTransferZones\">PartialHeatTransferZones</a>
 and smooths the value of the heat transfer coefficient between the  liquid, two-phase
 and vapor nominal heat transfer coefficient using the smooth Modelica function based on the vapor quality.
 <p></p>
</html>"));
end VaporQualityDependance;
